# 【電験3種・電力】変電所に関する試験問題対策

## 変電所の役割

- 変電所
    - 主に送電効率向上のための昇圧や需要家が必要とする電圧への降圧を行う。
    - 調相設備(**進相コンデンサ**、**分路リアクトル**など)や、負荷時タップ切替変圧器を用い、需要地における負荷の変化に対応するための**電圧調整**の役割も担っている。
    - 送変電設備の局所的な過負荷運転を避けるためなどの目的で、開閉装置により系統切り換えを行って**電力潮流を調整**する。
    - 送電線において、短絡又は地絡事故が生じた場合、事故回線を切り離すことで事故の波及を防ぐ系統保護の役割も担っている。
    - 変電所は，用途の面から、送電用変電所、配電用変電所などに分類されるが、東日本と西日本の間の連系に用いられる「**周波数変換所**」や、北海道と本州の間の連系に用いられる「**交直変換所**」も変電所の一種として分類されることがある。

## 変電所の主要機器

- *負荷時タップ切替変圧器*
    - 変圧器2次側の電圧を一定に保つために、タップの切換えで変圧比を調整する変圧器。
    - 送電中の負荷が接続された状態のままで、停電させずに変圧比を調整できる。
- *アモルファス合金*
    - 変圧器の鉄心材料の1つ。
    - ケイ素鋼に比べて(利点)硬い、腐食に強い、鉄損が少ない(欠点)加工しにくい、高価という特徴をもつ。
- *積層鉄心*
    - 絶縁被覆をした薄いケイ素鋼などを積み重ねた鉄心。
    - 渦電流損（鉄損）を低減できる。
    - 渦電流損は、鉄板の厚さの2条に比例するため、絶縁被覆をした薄い材料を積み重ねることで低減できる。
- *遮断器*
    - 負荷電流が流れている状態でも動作できる開閉器(ブレーカー)。
    - 通常の負荷電流だけでなく、短絡や地絡時の事故電流も遮断できる。
- *計器用変成器*
    - 計器用**変圧器**と**変流器**とに分けらる。
    - 高電圧あるいは大電流の回路から**計器や保護リレー**に必要な適切な電圧や電流を取り出すために設置される。
    - 変流器の二次端子には、計器に高電圧が加わらないよう常に**低インピーダンス**の負荷を接続しておく必要がある。
    - また，一次端子のある変流器は、その端子を被測定線路に**直列**に接続する。
- *断路器(DS)*
    - 構内の停電を伴う定期点検や修理の際、系統から構内の回路を切り離すのに使用する。
    - 消弧装置が無い(負荷電流を遮断できない)ため、断路器を開く前に、まず遮断器で事故電流や負荷電流を切る必要がある。
    - 負荷電流が流れている状態で断路器を誤って開くと、接触子間にアークが発生し、焼損や短絡事故を生じることがあるため、一般に誤操作防止用にインタロック装置が設けられている。
- *避雷器(LA)*
    - 雷又は回路の開閉などに起因する**過電圧**の「**波高値**」がある値を超えた場合、放電により過電圧を抑制し、電気施設の絶縁を保護する装置。
    - 特性要素としては「**ZnO(酸化亜鉛)素子**」が広く用いられ、その「**非線形**」の抵抗特性により、過電圧に伴う電流のみを大地に放電させ、放電後は「**続流**(放電後に避雷器に流れようとする電流)」を遮断できる。
    - 発変電所用避雷器では、放電耐量が大きく、放電遅れのない「**ギャップレス避雷器**」が主に使用されている。
    - 配電用避雷器では，静電容量を小さくできる利点から「**直列ギャップ付き避雷器**」が主に採用される。
    - 電力系統は、変圧器をはじめ多くの機器が接続されているため、これらを異常時に保護するための絶縁強度の設計は、最も経済的かつ合理的に行うとともに、系統全体の信頼度を向上できるよう考慮する必要がある。これを「**絶縁協調**」という。
- *電力用コンデンサ*
    - 進相電力を吸収(電流の位相が進む)
    - 調整は段階的
    - 安価で保守が容易
    - 電力用コンデンサと直列に接続(回路には並列に設置)に用いられる直列リアクトル
    - 電力用コンデンサ回路投入時の突入電流を抑制し、高調波障害の拡大を防ぎ、電圧波形のひずみを改善
- *分路リアクトル*
    - 遅相電力を吸収(電流の位相が遅れる)
    - 調整は段階的(母線や変圧器の二次側・三次側に接続し、負荷変動に応じて投入したり切り離される)
    - 安価で保守が容易
- *同相調相機*
    - 進相電力と遅相電力を吸収(電流の遅れから進みまで調整できる)
    - 調整は連続的
    - 高価で保守が難しい
- *限流リアクトル*
    - 系統故障時の故障電流を抑制するために利用
    - 保護すべき機器と直列に接続される
- *消弧リアクトル*
    - 三相電力系統において送電線路にアーク地絡を生じた場合、進相電流を補償し、アークを消滅させて送電を継続する(三相変圧器の中性点と大地間に接続)
- *補償リアクトル接地方式*
    - **66kV〜154kVの地中送電線**で対地静電容量によって発生する地絡故障時の充電電流による通信機器への影響を抑制するために用いられる。
    - 地中電線はケーブルであること等により対地静電容量が大きく進み電流が大きくなる。
    - 平常時は三相平衡であるため磁界は打ち消し合い通信線への影響はない。
    - 地絡事故時などには進み電流が三相不平衡となり、通信線に電磁誘導障害を発生してしまう可能性がある。それを防ぐために、中性点接地抵抗と**並列**に補償リアクトル(進み電流を補償する)が接続される。


## 遮断器の種類

- *真空遮断器(VCB)*
    - ABBより**開閉時の騒音が小さい**(密閉構造のため)
    - ABBより**小型、軽量、電極の寿命が長い、保守が容易**(現在の主流)
    - GCBより低電圧(高圧受電など)の系統に用いられる。
    - **多頻度動作**ができる(ガスを用いないため)
    - **開閉サージ対策**として、**避雷器**等を用いることがある。
- *ガス遮断器(GCB)*
    - 消弧能力と絶縁性に優れたSF6(六ふっ化硫黄)ガスを**大気圧より高い圧力**で圧縮し、アークに吹き付けて消弧する遮断器。
    - ABBよりも開閉時の音が大きい
    - ABBよりも小型で、**専有面積も小さい**
    - 他の遮断器よりも遮断性能に優れているため、特高等の高電圧に用いられる**SF6ガス**は温室効果ガスに指定されているため、GCBの保守や廃棄の際、ガスの大部分は回収される。
    - 充電部を支持するスペーサにはエポキシ等の樹脂が用いられている。
    - GCBの金属容器内部に、金属異物が混入すると絶縁性能が低下することがあるため、製造時や据え付け時には金属異物が混入しないよう注意が必要
- *空気遮断器(ABB)*
    - 圧縮空気をアークに吹き付けて消弧
    - 開閉時の騒音が大きい
    - 大型で専有面積が大きい
    - 保守が容易

## 変圧器の種類


- *Y-Y*結線
    - 1次側、2次側とも中性点接地が可能
    - 一次側と二次側の位相差は無い。
    - 誘導障害等の問題が多いため、Y-Yー⊿結線で用いるのが一般的。
- *⊿-⊿*結線
    - **第3高調波**(ひずみ波の原因となる励磁電流)が**還流**し、吸収される。
    - 1台故障しても**V-V**結線として運転継続可能。
    - 中性点接地が必要な場合には適さない。
- *V-V*結線
    - 一次側と二次側の位相差は無い。
    - 出力(利用率)が小さい。
    - 中性点接地が必要な場合には適さない。
- *⊿-Y*結線
    - 2次側は中性点接地が可能
    - 一次側と二次側の位相差がある(2次側**30°**進み)
    - **昇圧用**(送電端)に用いられる。
- *Y-⊿*結線
    - 1次側は中性点接地が可能。
    - 一次側と二次側の位相差がある(2次側**30°**遅れ)。
    - **降圧用**(受電端)に用いられる。
- *Y-Y-⊿*
    - **第3高調波**(ひずみ波の原因となる励磁電流)が**還流**し、吸収される。
    - **高電圧大容量変電所**の主変圧器の結線としてよく用いられる。
    - **Δ結線は3次回路**として用いられ、調相設備の接続用や所内電源用として利用可能。
- *V*結線
    - 単相変圧器2台で三相が得られる。
    - 同一の変圧器2台を使用する場合、Δ結線と比較して、**出力Pは$\frac{3}{\sqrt{3}}$倍**となる。
    - 同一の変圧器2台を使用して三相平衡負荷に供給している場合、変圧器の**利用率は$\frac{3}{\sqrt{2}}$倍**となる。
    - 電灯動力共用方式の場合，共用変圧器には電灯と動力の電流が加わって流れるため，一般に動力専用変圧器の容量と比較して共用変圧器の容量の方が大きい。
    - Δ結線と比較して、変圧器の台数が小さく、電柱への設置が簡素化できる。

- ⊿ーY、Y-⊿結線の⊿ー⊿結線、Y-Y結線のように、一次側と二次側の結線が同じ場合、位相差が生じない。
- 結線方法が異なる場合、30°の位相差が生じる。
- Y結線を含む結線法は、中性点接地が可能(容易に接地可能で、地絡事故時に異常電圧の発生を防いで機器を保護する)
- ⊿結線が含まれる結線法は、第3高調波(基本周波数の3倍の周波数をもつ高調波で、周辺機器に悪影響がある)が循環し、外部に出ないため誘導障害が生じにくい。

## 変圧器の保守

- *油中ガス分析*
    - 油入変圧器の絶縁油の油中ガスを分析し、内部異常がないか診断する。
- *部分放電測定*
    - 部分放電は絶縁破壊が生じる前ぶれである場合が多いため、異常診断技術として用いられることがある。
- *変圧器巻線の絶縁抵抗測定、電正接測定*
    - **巻線の経年劣化を調べる**ための測定。(鉄心材料は劣化しにくいので、鉄心材料の経年劣化を把握することが目的ではない)
- 油面計の確認
    - ガスケットの経年劣化に伴う漏油の検出に用いられる。

## 中性点接地方式の種類

基本的に、電圧が大きいほど健全相の対地電圧上昇の影響が大きくなることから、電圧上昇対策を優先して最適な中性点接地を選びます。

区分|非接地|消弧リアクトル接地|抵抗接地|直接接地
--|--|--|--|--
電圧階級|6.6 kV|22～77 kV|22～154kV|187kV以上
健全相電位上昇|大|大|中|小
一線地絡電流|小|最小|中|大




## 参考動画

- *初心者向け電験三種・電力・17・変電・概要・変圧器【超簡単に学ぶ！】第三種電気主任技術者*
    - [![](https://img.youtube.com/vi/zA5aF0sI7lU/0.jpg)](https://www.youtube.com/watch?v=zA5aF0sI7lU)
- *初心者向け電験三種・電力・17・変電【補足】負荷時タップ切替変圧器【超簡単に学ぶ！】第三種電気主任技術者*
    - [![](https://img.youtube.com/vi/Nm9OaodIr58/0.jpg)](https://www.youtube.com/watch?v=Nm9OaodIr58)
- *初心者向け電験三種・電力・18・変電・開閉設備【超簡単に学ぶ！】第三種電気主任技術者*
    - [![](https://img.youtube.com/vi/9AMU5mymdA4/0.jpg)](https://www.youtube.com/watch?v=9AMU5mymdA4)
- *初心者向け電験三種・電力・19・変電・避雷器【超簡単に学ぶ！】第三種電気主任技術者*
    - [![](https://img.youtube.com/vi/YCjoQX2yGoI/0.jpg)](https://www.youtube.com/watch?v=YCjoQX2yGoI)
- *初心者向け電験三種・電力・20・変電・計器変成器・保護継電器【超簡単に学ぶ！】第三種電気主任技術者*
    - [![](https://img.youtube.com/vi/hIdasgTx_hI/0.jpg)](https://www.youtube.com/watch?v=hIdasgTx_hI)
- *初心者向け電験三種・電力・21・調相設備【超簡単に学ぶ！】第三種電気主任技術者*
    - [![](https://img.youtube.com/vi/zhXEyuF3_M8/0.jpg)](https://www.youtube.com/watch?v=zhXEyuF3_M8)


## 関連リンク

- [電験3種試験対策トップページ](../index.md)
- [トップページ](../../../index.md)